!-Generator eplusr
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    East entrance bldg v2,   !- Name
    0,                       !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution,      !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    NREL east entrance building,  !- Name
    39.74,                   !- Latitude {deg}
    -105.18,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1829;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33,                      !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.424,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.025,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.2,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    16.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.424,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.025,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.3,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    59700,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.424,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.025,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.3,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.424,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.025,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -18.8,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -18.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.9,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    12.2,                    !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.9,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -21.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2013,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2013,                    !- End Year
    Tuesday,                 !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Lights Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Occupancy Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    People Activity Type Limits,  !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Equipment Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Single zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermostat Heating Setpoint Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Elevators Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    HVAC Operation Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Process Loads Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Water Use Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Building Lights Default Weekday Schedule,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.200000002980232,       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.899999976158142,       !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    0.699999988079071,       !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.200000002980232;       !- Value Until Time 5

Schedule:Day:Interval,
    Building Lights Summer Design Day 1,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building Lights Winter Design Day 1,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 8,          !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.25;                    !- Value Until Time 1

Schedule:Day:Interval,
    Space Occupancy Default Weekday Schedule,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    16:15,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.25;                    !- Value Until Time 4

Schedule:Day:Interval,
    Space Occupancy Summer Design Day 1,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Space Occupancy Winter Design Day 1,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    People Activity Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 10,         !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.300000011920929;       !- Value Until Time 1

Schedule:Day:Interval,
    Building Plug Load Default Weekday Schedule,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:15,                   !- Time 1 {hh:mm}
    0.300000011920929,       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.899999916553497,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.300000011920929;       !- Value Until Time 3

Schedule:Day:Interval,
    Building Plug Load Summer Design Day 1,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building Plug Load Winter Design Day 1,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.100000001490116,       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.300000011920929,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.100000001490116;       !- Value Until Time 3

Schedule:Day:Interval,
    All Weekends 13,         !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16.78;                   !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16.78;                   !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Summer Design Day 1,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Winter Design Day 1,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 12,         !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20.94;                   !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20.94;                   !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Summer Design Day 1,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.78;                   !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Winter Design Day 1,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.78;                   !- Value Until Time 1

Schedule:Day:Interval,
    All Weekdays,            !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.995;                   !- Value Until Time 1

Schedule:Day:Interval,
    All Weekdays 1,          !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    12:45,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.2975,                  !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    All Weekdays 2,          !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1 {hh:mm}
    0.0475,                  !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.1525,                  !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    All Weekdays 3,          !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:15,                   !- Time 1 {hh:mm}
    0.5,                     !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.3025;                  !- Value Until Time 3

Schedule:Day:Interval,
    All Weekdays 4,          !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:15,                   !- Time 1 {hh:mm}
    0.5,                     !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.7975,                  !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0525;                  !- Value Until Time 3

Schedule:Day:Interval,
    All Weekdays 5,          !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.3333333333333;        !- Value Until Time 1

Schedule:Day:Interval,
    All Weekdays 6,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends,            !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.995;                   !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 1,          !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 2,          !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 3,          !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3075;                  !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 4,          !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.055;                   !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 5,          !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.3333333333333;        !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 6,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.9444444444444;        !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 7,          !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.995;                   !- Value Until Time 1

Schedule:Day:Interval,
    All Weekends 9,          !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building HVAC Operation Default Weekday Schedule,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.995;                   !- Value Until Time 1

Schedule:Day:Interval,
    Building HVAC Operation Summer Design Day,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building HVAC Operation Summer Design Day 1,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building HVAC Operation Winter Design Day,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building HVAC Operation Winter Design Day 1,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building Lights Summer Design Day,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building Lights Winter Design Day,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building Plug Load Summer Design Day,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building Plug Load Winter Design Day,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Building Water Use Default Weekday Schedule,  !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.152500003576279,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Point-of-use Electricity Water Heater Water Temp Default,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    48.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    4.44444444444446;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    37.7777777777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Simuwatt Default Summer Clg Sch - 68F,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.3333333333334;        !- Value Until Time 1

Schedule:Day:Interval,
    Simuwatt Default Summer Htg Sch - 68F,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Simuwatt Default Winter Clg Sch - 68F,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.3333333333334;        !- Value Until Time 1

Schedule:Day:Interval,
    Simuwatt Default Winter Htg Sch - 68F,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Space Occupancy Summer Design Day,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Space Occupancy Winter Design Day,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Summer Design Day,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.3333333333333;        !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Winter Design Day,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.3333333333333;        !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Summer Design Day,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Winter Design Day,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Building Lights Week Rule - Jan1-Dec31,  !- Name
    Building Lights Default Weekday Schedule,  !- Sunday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Monday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Friday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Saturday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Building Lights Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Building Lights Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Building Lights Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Space Occupancy Week Rule - Jan1-Dec31,  !- Name
    All Weekends 8,          !- Sunday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Monday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 8,          !- Saturday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Space Occupancy Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Space Occupancy Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Space Occupancy Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Default People Activity Schedule Very Low Activity - Seated Passive Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Building Plug Load Week Rule - Jan1-Dec31,  !- Name
    All Weekends 10,         !- Sunday Schedule:Day Name
    Building Plug Load Default Weekday Schedule,  !- Monday Schedule:Day Name
    Building Plug Load Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Building Plug Load Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Building Plug Load Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Building Plug Load Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 10,         !- Saturday Schedule:Day Name
    Building Plug Load Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Building Plug Load Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Building Plug Load Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Building Plug Load Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Building Plug Load Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Core Zone Occupancy Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Space Thermostat Heating Setpoint Week Rule - Jan1-Dec31,  !- Name
    All Weekends 13,         !- Sunday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Monday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 13,         !- Saturday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Space Thermostat Heating Setpoint Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Space Thermostat Heating Setpoint Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Space Thermostat Cooling Setpoint Week Rule - Jan1-Dec31,  !- Name
    All Weekends 12,         !- Sunday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Monday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 12,         !- Saturday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Space Thermostat Cooling Setpoint Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Space Thermostat Cooling Setpoint Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    0.06309 m^3/hr Faucet mixed temp 100.0F Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    6.056 L/s Toilet mixed temp 40.0F Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Building HVAC Operation Week Rule - Jan1-Dec31,  !- Name
    All Weekends 7,          !- Sunday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Monday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 7,          !- Saturday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Building HVAC Operation Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Building HVAC Operation Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Building Water Use Week Rule - Jan1-Dec31,  !- Name
    All Weekends 9,          !- Sunday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Monday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 9,          !- Saturday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- SummerDesignDay Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- WinterDesignDay Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Building Water Use Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Default HVAC Operation 24/7-365 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Infiltration Schedule 100% 24/7-365 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Point-of-use Electricity Water Heater Water Temp - 120.0F Week Rule - Jan1-Dec31,  !- Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Sunday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Monday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Tuesday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Wednesday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Thursday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Friday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Saturday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Holiday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- SummerDesignDay Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- WinterDesignDay Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- CustomDay1 Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Building Lights,         !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    Building Lights Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Space Occupancy,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    Office Space Occupancy Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Default People Activity Schedule Very Low Activity - Seated Passive,  !- Name
    People Activity Type Limits,  !- Schedule Type Limits Name
    Default People Activity Schedule Very Low Activity - Seated Passive Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Building Plug Load,      !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    Building Plug Load Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Core Zone Occupancy,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Core Zone Occupancy Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Space Thermostat Heating Setpoint,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    Space Thermostat Heating Setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Space Thermostat Cooling Setpoint,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    Space Thermostat Cooling Setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    0.06309 m^3/hr Faucet mixed temp 100.0F,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    0.06309 m^3/hr Faucet mixed temp 100.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    6.056 L/s Toilet mixed temp 40.0F,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    6.056 L/s Toilet mixed temp 40.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Building HVAC Operation, !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    Building HVAC Operation Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Building Water Use,      !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    Building Water Use Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Default HVAC Operation 24/7-365,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    Default HVAC Operation 24/7-365 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Infiltration Schedule 100% 24/7-365,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Infiltration Schedule 100% 24/7-365 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Point-of-use Electricity Water Heater Water Temp - 120.0F,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Point-of-use Electricity Water Heater Water Temp - 120.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Single zone Thermostat Schedule,  !- Name
    Single zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 1,    !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Schedule Constant 1,     !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    139.882806752418;        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Built-up Roofing - 3/8 in.,  !- Name
    Rough,                   !- Roughness
    0.009525,                !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet - 1/2 in.,        !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Expanded Polystyrene - Extruded - 1 in.,  !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.00918,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gypsum Board - 3/4 in.,  !- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gypsum Board - 5/8 in.,  !- Name
    MediumSmooth,            !- Roughness
    0.015875,                !- Thickness {m}
    0.05066,                 !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hardboard - High Density - Standard-tempered Grade - 3/4 in.,  !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.144,                   !- Conductivity {W/m-K}
    1010,                    !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Lightweight Concrete - 6 in. - 80 lb/ft3,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1281.47706991681,        !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Mineral Fiber Batt Insulation - 10 in.,  !- Name
    VeryRough,               !- Roughness
    0.254,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Stuco,                   !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.22832,                 !- Conductivity {W/m-K}
    2659,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.5,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Vegetable Fiber Board  Sheathing - Intermediate Density - 1/2 in.,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wood-Framed - 4 in. Studs - 16 in. OC - R-0 Cavity Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0889,                  !- Thickness {m}
    0.11626,                 !- Conductivity {W/m-K}
    126.145399069936,        !- Density {kg/m3}
    1556.29337142857,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wood-Framed - 4 in. Studs - 16 in. OC - R-11 Cavity Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0889,                  !- Thickness {m}
    0.0191,                  !- Conductivity {W/m-K}
    126.145399069936,        !- Density {kg/m3}
    1556.29337142857,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    3'0" x 3'0" Double pane  Alum Material,  !- Name
    2.49843587008993,        !- U-Factor {W/m2-K}
    0.38;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    3'0" x 3'0" Double pane  Alum Construction,  !- Name
    3'0" x 3'0" Double pane  Alum Material;  !- Outside Layer

Construction,
    Default interior ceiling,!- Name
    Gypsum Board - 3/4 in.;  !- Outside Layer

Construction,
    EXTERIOR-ROOF,           !- Name
    Built-up Roofing - 3/8 in.,  !- Outside Layer
    Hardboard - High Density - Standard-tempered Grade - 3/4 in.,  !- Layer 2
    Mineral Fiber Batt Insulation - 10 in.,  !- Layer 3
    Vegetable Fiber Board  Sheathing - Intermediate Density - 1/2 in.;  !- Layer 4

Construction,
    EXTERIOR-WALL,           !- Name
    Stuco,                   !- Outside Layer
    Expanded Polystyrene - Extruded - 1 in.,  !- Layer 2
    Wood-Framed - 4 in. Studs - 16 in. OC - R-11 Cavity Insulation,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4

Construction,
    INTERIOR-WALL,           !- Name
    Gypsum Board - 5/8 in.,  !- Outside Layer
    Wood-Framed - 4 in. Studs - 16 in. OC - R-0 Cavity Insulation,  !- Layer 2
    Gypsum Board - 5/8 in.;  !- Layer 3

Construction,
    SLAB-ON-GRADE-FLOOR,     !- Name
    Lightweight Concrete - 6 in. - 80 lb/ft3;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Air Wall,                !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    Level 0 Ceiling Plenum,  !- Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Plenum;                  !- Space Type

Space,
    Entry way 1,             !- Name
    Single zone,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Entry way;               !- Space Type

Space,
    Open area 1,             !- Name
    Single zone,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Open area;               !- Space Type

Space,
    Small office 1,          !- Name
    Single zone,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Small office;            !- Space Type

Space,
    Utility 1,               !- Name
    Single zone,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Utility;                 !- Space Type


!-   ===========  ALL OBJECTS IN CLASS: SPACELIST ===========

SpaceList,
    Plenum,                  !- Name
    Level 0 Ceiling Plenum;  !- Space 1 Name

SpaceList,
    Entry way,               !- Name
    Entry way 1;             !- Space 1 Name

SpaceList,
    Open area,               !- Name
    Open area 1;             !- Space 1 Name

SpaceList,
    Small office,            !- Name
    Small office 1;          !- Space 1 Name

SpaceList,
    Utility,                 !- Name
    Utility 1;               !- Space 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Level 0 Ceiling Plenum Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Single zone,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Level 0 Entry way  Ceiling Plenum DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Entry way  DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,        !- Vertex 1 X-coordinate {m}
    1.71780844593706,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.5517885588319,         !- Vertex 2 X-coordinate {m}
    3.12873898197307,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    3.58098410934131,        !- Vertex 3 X-coordinate {m}
    6.59527952160355,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.01619547202773,        !- Vertex 4 X-coordinate {m}
    7.39974280298822,        !- Vertex 4 Y-coordinate {m}
    3.3528,                  !- Vertex 4 Z-coordinate {m}
    1.05119693504892,        !- Vertex 5 X-coordinate {m}
    5.80050051033377,        !- Vertex 5 Y-coordinate {m}
    3.3528,                  !- Vertex 5 Z-coordinate {m}
    1.87972377997297,        !- Vertex 6 X-coordinate {m}
    2.70489411795832,        !- Vertex 6 Y-coordinate {m}
    3.3528;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Level 0 Entry way  Ceiling Plenum RoofCeiling,  !- Name
    Roof,                    !- Surface Type
    EXTERIOR-ROOF,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,        !- Vertex 1 X-coordinate {m}
    1.71780844593706,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    4.5517885588319,         !- Vertex 2 X-coordinate {m}
    3.12873898197307,        !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    3.58098410934131,        !- Vertex 3 X-coordinate {m}
    6.59527952160355,        !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    2.01619547202773,        !- Vertex 4 X-coordinate {m}
    7.39974280298822,        !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    1.05119693504892,        !- Vertex 5 X-coordinate {m}
    5.80050051033377,        !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    1.87972377997297,        !- Vertex 6 X-coordinate {m}
    2.70489411795832,        !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Level 0 Open area 1 Ceiling Plenum DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open area 1 DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.75229281438252,       !- Vertex 1 X-coordinate {m}
    1.68571050700354,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    1.87972377997297,        !- Vertex 2 X-coordinate {m}
    2.70489411795832,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    1.05119693504892,        !- Vertex 3 X-coordinate {m}
    5.80050051033377,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.01619547202773,        !- Vertex 4 X-coordinate {m}
    7.39974280298822,        !- Vertex 4 Y-coordinate {m}
    3.3528,                  !- Vertex 4 Z-coordinate {m}
    0.400905437957447,       !- Vertex 5 X-coordinate {m}
    8.23016906886034,        !- Vertex 5 Y-coordinate {m}
    3.3528,                  !- Vertex 5 Z-coordinate {m}
    -0.23228008090422,       !- Vertex 6 X-coordinate {m}
    10.5959252068656,        !- Vertex 6 Y-coordinate {m}
    3.3528,                  !- Vertex 6 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 7 X-coordinate {m}
    9.58916596947629,        !- Vertex 7 Y-coordinate {m}
    3.3528,                  !- Vertex 7 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 8 X-coordinate {m}
    7.51933783343924,        !- Vertex 8 Y-coordinate {m}
    3.3528,                  !- Vertex 8 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 9 X-coordinate {m}
    5.55161104755255,        !- Vertex 9 Y-coordinate {m}
    3.3528,                  !- Vertex 9 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 10 X-coordinate {m}
    4.77112386361279,        !- Vertex 10 Y-coordinate {m}
    3.3528;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Level 0 Open area 1 Ceiling Plenum RoofCeiling,  !- Name
    Roof,                    !- Surface Type
    EXTERIOR-ROOF,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.75229281438252,       !- Vertex 1 X-coordinate {m}
    1.68571050700354,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    1.87972377997297,        !- Vertex 2 X-coordinate {m}
    2.70489411795832,        !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    1.05119693504892,        !- Vertex 3 X-coordinate {m}
    5.80050051033377,        !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    2.01619547202773,        !- Vertex 4 X-coordinate {m}
    7.39974280298822,        !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    0.400905437957447,       !- Vertex 5 X-coordinate {m}
    8.23016906886034,        !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    -0.23228008090422,       !- Vertex 6 X-coordinate {m}
    10.5959252068656,        !- Vertex 6 Y-coordinate {m}
    3.9624,                  !- Vertex 6 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 7 X-coordinate {m}
    9.58916596947629,        !- Vertex 7 Y-coordinate {m}
    3.9624,                  !- Vertex 7 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 8 X-coordinate {m}
    7.51933783343924,        !- Vertex 8 Y-coordinate {m}
    3.9624,                  !- Vertex 8 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 9 X-coordinate {m}
    5.55161104755255,        !- Vertex 9 Y-coordinate {m}
    3.9624,                  !- Vertex 9 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 10 X-coordinate {m}
    4.77112386361279,        !- Vertex 10 Y-coordinate {m}
    3.9624;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Level 0 Small office 1 Ceiling Plenum DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Small office 1 DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,       !- Vertex 1 X-coordinate {m}
    -1.3737012489499,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.71403435440783,        !- Vertex 2 X-coordinate {m}
    -0.412320942829973,      !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    3.81953802092616,        !- Vertex 3 X-coordinate {m}
    1.71780844593706,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    1.87972377997297,        !- Vertex 4 X-coordinate {m}
    2.70489411795832,        !- Vertex 4 Y-coordinate {m}
    3.3528,                  !- Vertex 4 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 5 X-coordinate {m}
    1.68571050700354,        !- Vertex 5 Y-coordinate {m}
    3.3528,                  !- Vertex 5 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 6 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 6 Y-coordinate {m}
    3.3528;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Level 0 Small office 1 Ceiling Plenum RoofCeiling,  !- Name
    Roof,                    !- Surface Type
    EXTERIOR-ROOF,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,       !- Vertex 1 X-coordinate {m}
    -1.3737012489499,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    2.71403435440783,        !- Vertex 2 X-coordinate {m}
    -0.412320942829973,      !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    3.81953802092616,        !- Vertex 3 X-coordinate {m}
    1.71780844593706,        !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    1.87972377997297,        !- Vertex 4 X-coordinate {m}
    2.70489411795832,        !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 5 X-coordinate {m}
    1.68571050700354,        !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 6 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Level 0 Utility 1 Ceiling Plenum DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Utility 1 DroppedCeiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,       !- Vertex 1 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 2 X-coordinate {m}
    1.68571050700354,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 3 X-coordinate {m}
    4.77112386361279,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 4 X-coordinate {m}
    5.55161104755255,        !- Vertex 4 Y-coordinate {m}
    3.3528,                  !- Vertex 4 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 5 X-coordinate {m}
    2.02129396567682,        !- Vertex 5 Y-coordinate {m}
    3.3528;                  !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Level 0 Utility 1 Ceiling Plenum RoofCeiling,  !- Name
    Roof,                    !- Surface Type
    EXTERIOR-ROOF,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,       !- Vertex 1 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 2 X-coordinate {m}
    1.68571050700354,        !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 3 X-coordinate {m}
    4.77112386361279,        !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 4 X-coordinate {m}
    5.55161104755255,        !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 5 X-coordinate {m}
    2.02129396567682,        !- Vertex 5 Y-coordinate {m}
    3.9624;                  !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Entry way  Ceiling Plenum AbvClgPlnmWall 4,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58098410934131,        !- Vertex 1 X-coordinate {m}
    6.59527952160355,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    3.58098410934131,        !- Vertex 2 X-coordinate {m}
    6.59527952160355,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.01619547202773,        !- Vertex 3 X-coordinate {m}
    7.39974280298822,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.01619547202773,        !- Vertex 4 X-coordinate {m}
    7.39974280298822,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Entry way  Ceiling Plenum AbvClgPlnmWall 5,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5517885588319,         !- Vertex 1 X-coordinate {m}
    3.12873898197307,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    4.5517885588319,         !- Vertex 2 X-coordinate {m}
    3.12873898197307,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    3.58098410934131,        !- Vertex 3 X-coordinate {m}
    6.59527952160355,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    3.58098410934131,        !- Vertex 4 X-coordinate {m}
    6.59527952160355,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Entry way  Ceiling Plenum AbvClgPlnmWall 6,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,        !- Vertex 1 X-coordinate {m}
    1.71780844593706,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    3.81953802092616,        !- Vertex 2 X-coordinate {m}
    1.71780844593706,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.5517885588319,         !- Vertex 3 X-coordinate {m}
    3.12873898197307,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.5517885588319,         !- Vertex 4 X-coordinate {m}
    3.12873898197307,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 3,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.43984006204633,       !- Vertex 1 X-coordinate {m}
    7.51933783343924,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 2 X-coordinate {m}
    7.51933783343924,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 3 X-coordinate {m}
    5.55161104755255,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 4 X-coordinate {m}
    5.55161104755255,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 4,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.99382160257704,       !- Vertex 1 X-coordinate {m}
    9.58916596947629,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 2 X-coordinate {m}
    9.58916596947629,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 3 X-coordinate {m}
    7.51933783343924,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 4 X-coordinate {m}
    7.51933783343924,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 5,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.23228008090422,       !- Vertex 1 X-coordinate {m}
    10.5959252068656,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    -0.23228008090422,       !- Vertex 2 X-coordinate {m}
    10.5959252068656,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 3 X-coordinate {m}
    9.58916596947629,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 4 X-coordinate {m}
    9.58916596947629,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 6,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.400905437957447,       !- Vertex 1 X-coordinate {m}
    8.23016906886034,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0.400905437957447,       !- Vertex 2 X-coordinate {m}
    8.23016906886034,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    -0.23228008090422,       !- Vertex 3 X-coordinate {m}
    10.5959252068656,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    -0.23228008090422,       !- Vertex 4 X-coordinate {m}
    10.5959252068656,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 7,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.01619547202773,        !- Vertex 1 X-coordinate {m}
    7.39974280298822,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    2.01619547202773,        !- Vertex 2 X-coordinate {m}
    7.39974280298822,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.400905437957447,       !- Vertex 3 X-coordinate {m}
    8.23016906886034,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.400905437957447,       !- Vertex 4 X-coordinate {m}
    8.23016906886034,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Small office 1 Ceiling Plenum AbvClgPlnmWall 1,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,       !- Vertex 1 X-coordinate {m}
    -1.3737012489499,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    -1.06834350757917,       !- Vertex 2 X-coordinate {m}
    -1.3737012489499,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.71403435440783,        !- Vertex 3 X-coordinate {m}
    -0.412320942829973,      !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.71403435440783,        !- Vertex 4 X-coordinate {m}
    -0.412320942829973,      !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Small office 1 Ceiling Plenum AbvClgPlnmWall 2,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,       !- Vertex 1 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 2 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    -1.06834350757917,       !- Vertex 3 X-coordinate {m}
    -1.3737012489499,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    -1.06834350757917,       !- Vertex 4 X-coordinate {m}
    -1.3737012489499,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Small office 1 Ceiling Plenum AbvClgPlnmWall 6,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.71403435440783,        !- Vertex 1 X-coordinate {m}
    -0.412320942829973,      !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    2.71403435440783,        !- Vertex 2 X-coordinate {m}
    -0.412320942829973,      !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    3.81953802092616,        !- Vertex 3 X-coordinate {m}
    1.71780844593706,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    3.81953802092616,        !- Vertex 4 X-coordinate {m}
    1.71780844593706,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Utility 1 Ceiling Plenum AbvClgPlnmWall 1,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.60759102795308,       !- Vertex 1 X-coordinate {m}
    5.55161104755255,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 2 X-coordinate {m}
    5.55161104755255,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 3 X-coordinate {m}
    2.02129396567682,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 4 X-coordinate {m}
    2.02129396567682,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Level0 Utility 1 Ceiling Plenum AbvClgPlnmWall 5,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level 0 Ceiling Plenum Zone,  !- Zone Name
    Level 0 Ceiling Plenum,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.73425312491624,       !- Vertex 1 X-coordinate {m}
    2.02129396567682,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 2 X-coordinate {m}
    2.02129396567682,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 3 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 4 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Entry way  DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Single zone,             !- Zone Name
    Entry way 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level 0 Entry way  Ceiling Plenum DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,        !- Vertex 1 X-coordinate {m}
    1.71780844593706,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.5517885588319,         !- Vertex 2 X-coordinate {m}
    3.12873898197307,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    3.58098410934131,        !- Vertex 3 X-coordinate {m}
    6.59527952160355,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.01619547202773,        !- Vertex 4 X-coordinate {m}
    7.39974280298822,        !- Vertex 4 Y-coordinate {m}
    3.3528,                  !- Vertex 4 Z-coordinate {m}
    1.05119693504892,        !- Vertex 5 X-coordinate {m}
    5.80050051033377,        !- Vertex 5 Y-coordinate {m}
    3.3528,                  !- Vertex 5 Z-coordinate {m}
    1.87972377997297,        !- Vertex 6 X-coordinate {m}
    2.70489411795832,        !- Vertex 6 Y-coordinate {m}
    3.3528;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Entry way  Floor,        !- Name
    Floor,                   !- Surface Type
    SLAB-ON-GRADE-FLOOR,     !- Construction Name
    Single zone,             !- Zone Name
    Entry way 1,             !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.01619547202773,        !- Vertex 1 X-coordinate {m}
    7.39974280298822,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.58098410934131,        !- Vertex 2 X-coordinate {m}
    6.59527952160355,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5517885588319,         !- Vertex 3 X-coordinate {m}
    3.12873898197307,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.81953802092616,        !- Vertex 4 X-coordinate {m}
    1.71780844593706,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    1.87972377997297,        !- Vertex 5 X-coordinate {m}
    2.70489411795832,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    1.05119693504892,        !- Vertex 6 X-coordinate {m}
    5.80050051033377,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Entryway  Wall 1,        !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Entry way 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Smalloffice 1 Wall 5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.87972377997297,        !- Vertex 1 X-coordinate {m}
    2.70489411795832,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    1.87972377997297,        !- Vertex 2 X-coordinate {m}
    2.70489411795832,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.81953802092616,        !- Vertex 3 X-coordinate {m}
    1.71780844593706,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.81953802092616,        !- Vertex 4 X-coordinate {m}
    1.71780844593706,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Entryway  Wall 2,        !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Entry way 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Openarea 1 Wall 9,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.05119693504892,        !- Vertex 1 X-coordinate {m}
    5.80050051033377,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    1.05119693504892,        !- Vertex 2 X-coordinate {m}
    5.80050051033377,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.87972377997297,        !- Vertex 3 X-coordinate {m}
    2.70489411795832,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.87972377997297,        !- Vertex 4 X-coordinate {m}
    2.70489411795832,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Entryway  Wall 3,        !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Entry way 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Openarea 1 Wall 8,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.01619547202773,        !- Vertex 1 X-coordinate {m}
    7.39974280298822,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.01619547202773,        !- Vertex 2 X-coordinate {m}
    7.39974280298822,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.05119693504892,        !- Vertex 3 X-coordinate {m}
    5.80050051033377,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.05119693504892,        !- Vertex 4 X-coordinate {m}
    5.80050051033377,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Entryway  Wall 4,        !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Entry way 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58098410934131,        !- Vertex 1 X-coordinate {m}
    6.59527952160355,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    3.58098410934131,        !- Vertex 2 X-coordinate {m}
    6.59527952160355,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.01619547202773,        !- Vertex 3 X-coordinate {m}
    7.39974280298822,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.01619547202773,        !- Vertex 4 X-coordinate {m}
    7.39974280298822,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Entryway  Wall 5,        !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Entry way 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5517885588319,         !- Vertex 1 X-coordinate {m}
    3.12873898197307,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.5517885588319,         !- Vertex 2 X-coordinate {m}
    3.12873898197307,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.58098410934131,        !- Vertex 3 X-coordinate {m}
    6.59527952160355,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.58098410934131,        !- Vertex 4 X-coordinate {m}
    6.59527952160355,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Entryway  Wall 6,        !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Entry way 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,        !- Vertex 1 X-coordinate {m}
    1.71780844593706,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    3.81953802092616,        !- Vertex 2 X-coordinate {m}
    1.71780844593706,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5517885588319,         !- Vertex 3 X-coordinate {m}
    3.12873898197307,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5517885588319,         !- Vertex 4 X-coordinate {m}
    3.12873898197307,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Open area 1 DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level 0 Open area 1 Ceiling Plenum DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.75229281438252,       !- Vertex 1 X-coordinate {m}
    1.68571050700354,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    1.87972377997297,        !- Vertex 2 X-coordinate {m}
    2.70489411795832,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    1.05119693504892,        !- Vertex 3 X-coordinate {m}
    5.80050051033377,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.01619547202773,        !- Vertex 4 X-coordinate {m}
    7.39974280298822,        !- Vertex 4 Y-coordinate {m}
    3.3528,                  !- Vertex 4 Z-coordinate {m}
    0.400905437957447,       !- Vertex 5 X-coordinate {m}
    8.23016906886034,        !- Vertex 5 Y-coordinate {m}
    3.3528,                  !- Vertex 5 Z-coordinate {m}
    -0.23228008090422,       !- Vertex 6 X-coordinate {m}
    10.5959252068656,        !- Vertex 6 Y-coordinate {m}
    3.3528,                  !- Vertex 6 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 7 X-coordinate {m}
    9.58916596947629,        !- Vertex 7 Y-coordinate {m}
    3.3528,                  !- Vertex 7 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 8 X-coordinate {m}
    7.51933783343924,        !- Vertex 8 Y-coordinate {m}
    3.3528,                  !- Vertex 8 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 9 X-coordinate {m}
    5.55161104755255,        !- Vertex 9 Y-coordinate {m}
    3.3528,                  !- Vertex 9 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 10 X-coordinate {m}
    4.77112386361279,        !- Vertex 10 Y-coordinate {m}
    3.3528;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Open area 1 Floor,       !- Name
    Floor,                   !- Surface Type
    SLAB-ON-GRADE-FLOOR,     !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.23228008090422,       !- Vertex 1 X-coordinate {m}
    10.5959252068656,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.400905437957447,       !- Vertex 2 X-coordinate {m}
    8.23016906886034,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.01619547202773,        !- Vertex 3 X-coordinate {m}
    7.39974280298822,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.05119693504892,        !- Vertex 4 X-coordinate {m}
    5.80050051033377,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    1.87972377997297,        !- Vertex 5 X-coordinate {m}
    2.70489411795832,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 6 X-coordinate {m}
    1.68571050700354,        !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 7 X-coordinate {m}
    4.77112386361279,        !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 8 X-coordinate {m}
    5.55161104755255,        !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 9 X-coordinate {m}
    7.51933783343924,        !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 10 X-coordinate {m}
    9.58916596947629,        !- Vertex 10 Y-coordinate {m}
    0;                       !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 1,       !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Utility1 Wall 3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.66776154875701,       !- Vertex 1 X-coordinate {m}
    4.77112386361279,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 2 X-coordinate {m}
    4.77112386361279,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 3 X-coordinate {m}
    1.68571050700354,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 4 X-coordinate {m}
    1.68571050700354,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 10,      !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Smalloffice 1 Wall 4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.75229281438252,       !- Vertex 1 X-coordinate {m}
    1.68571050700354,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 2 X-coordinate {m}
    1.68571050700354,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.87972377997297,        !- Vertex 3 X-coordinate {m}
    2.70489411795832,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.87972377997297,        !- Vertex 4 X-coordinate {m}
    2.70489411795832,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 2,       !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Utility1 Wall 2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.60759102795308,       !- Vertex 1 X-coordinate {m}
    5.55161104755255,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 2 X-coordinate {m}
    5.55161104755255,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 3 X-coordinate {m}
    4.77112386361279,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 4 X-coordinate {m}
    4.77112386361279,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 3,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.43984006204633,       !- Vertex 1 X-coordinate {m}
    7.51933783343924,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 2 X-coordinate {m}
    7.51933783343924,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 3 X-coordinate {m}
    5.55161104755255,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 4 X-coordinate {m}
    5.55161104755255,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 4,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.99382160257704,       !- Vertex 1 X-coordinate {m}
    9.58916596947629,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 2 X-coordinate {m}
    9.58916596947629,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 3 X-coordinate {m}
    7.51933783343924,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.43984006204633,       !- Vertex 4 X-coordinate {m}
    7.51933783343924,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 5,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.23228008090422,       !- Vertex 1 X-coordinate {m}
    10.5959252068656,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -0.23228008090422,       !- Vertex 2 X-coordinate {m}
    10.5959252068656,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 3 X-coordinate {m}
    9.58916596947629,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.99382160257704,       !- Vertex 4 X-coordinate {m}
    9.58916596947629,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 6,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.400905437957447,       !- Vertex 1 X-coordinate {m}
    8.23016906886034,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.400905437957447,       !- Vertex 2 X-coordinate {m}
    8.23016906886034,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.23228008090422,       !- Vertex 3 X-coordinate {m}
    10.5959252068656,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.23228008090422,       !- Vertex 4 X-coordinate {m}
    10.5959252068656,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 7,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.01619547202773,        !- Vertex 1 X-coordinate {m}
    7.39974280298822,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.01619547202773,        !- Vertex 2 X-coordinate {m}
    7.39974280298822,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.400905437957447,       !- Vertex 3 X-coordinate {m}
    8.23016906886034,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.400905437957447,       !- Vertex 4 X-coordinate {m}
    8.23016906886034,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 8,       !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Entryway  Wall 3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.05119693504892,        !- Vertex 1 X-coordinate {m}
    5.80050051033377,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    1.05119693504892,        !- Vertex 2 X-coordinate {m}
    5.80050051033377,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.01619547202773,        !- Vertex 3 X-coordinate {m}
    7.39974280298822,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.01619547202773,        !- Vertex 4 X-coordinate {m}
    7.39974280298822,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Openarea 1 Wall 9,       !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Open area 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Entryway  Wall 2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.87972377997297,        !- Vertex 1 X-coordinate {m}
    2.70489411795832,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    1.87972377997297,        !- Vertex 2 X-coordinate {m}
    2.70489411795832,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.05119693504892,        !- Vertex 3 X-coordinate {m}
    5.80050051033377,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.05119693504892,        !- Vertex 4 X-coordinate {m}
    5.80050051033377,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Small office 1 DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Single zone,             !- Zone Name
    Small office 1,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level 0 Small office 1 Ceiling Plenum DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,       !- Vertex 1 X-coordinate {m}
    -1.3737012489499,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.71403435440783,        !- Vertex 2 X-coordinate {m}
    -0.412320942829973,      !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    3.81953802092616,        !- Vertex 3 X-coordinate {m}
    1.71780844593706,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    1.87972377997297,        !- Vertex 4 X-coordinate {m}
    2.70489411795832,        !- Vertex 4 Y-coordinate {m}
    3.3528,                  !- Vertex 4 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 5 X-coordinate {m}
    1.68571050700354,        !- Vertex 5 Y-coordinate {m}
    3.3528,                  !- Vertex 5 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 6 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 6 Y-coordinate {m}
    3.3528;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Small office 1 Floor,    !- Name
    Floor,                   !- Surface Type
    SLAB-ON-GRADE-FLOOR,     !- Construction Name
    Single zone,             !- Zone Name
    Small office 1,          !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.87972377997297,        !- Vertex 1 X-coordinate {m}
    2.70489411795832,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.81953802092616,        !- Vertex 2 X-coordinate {m}
    1.71780844593706,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.71403435440783,        !- Vertex 3 X-coordinate {m}
    -0.412320942829973,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.06834350757917,       !- Vertex 4 X-coordinate {m}
    -1.3737012489499,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 5 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 6 X-coordinate {m}
    1.68571050700354,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Smalloffice 1 Wall 1,    !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Small office 1,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,       !- Vertex 1 X-coordinate {m}
    -1.3737012489499,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -1.06834350757917,       !- Vertex 2 X-coordinate {m}
    -1.3737012489499,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.71403435440783,        !- Vertex 3 X-coordinate {m}
    -0.412320942829973,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.71403435440783,        !- Vertex 4 X-coordinate {m}
    -0.412320942829973,      !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Smalloffice 1 Wall 2,    !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Small office 1,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,       !- Vertex 1 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 2 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.06834350757917,       !- Vertex 3 X-coordinate {m}
    -1.3737012489499,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.06834350757917,       !- Vertex 4 X-coordinate {m}
    -1.3737012489499,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Smalloffice 1 Wall 3,    !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Small office 1,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Utility1 Wall 4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.75229281438252,       !- Vertex 1 X-coordinate {m}
    1.68571050700354,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 2 X-coordinate {m}
    1.68571050700354,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 3 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 4 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Smalloffice 1 Wall 4,    !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Small office 1,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Openarea 1 Wall 10,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.87972377997297,        !- Vertex 1 X-coordinate {m}
    2.70489411795832,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    1.87972377997297,        !- Vertex 2 X-coordinate {m}
    2.70489411795832,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 3 X-coordinate {m}
    1.68571050700354,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 4 X-coordinate {m}
    1.68571050700354,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Smalloffice 1 Wall 5,    !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Small office 1,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Entryway  Wall 1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,        !- Vertex 1 X-coordinate {m}
    1.71780844593706,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    3.81953802092616,        !- Vertex 2 X-coordinate {m}
    1.71780844593706,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.87972377997297,        !- Vertex 3 X-coordinate {m}
    2.70489411795832,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.87972377997297,        !- Vertex 4 X-coordinate {m}
    2.70489411795832,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Smalloffice 1 Wall 6,    !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Small office 1,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.71403435440783,        !- Vertex 1 X-coordinate {m}
    -0.412320942829973,      !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.71403435440783,        !- Vertex 2 X-coordinate {m}
    -0.412320942829973,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.81953802092616,        !- Vertex 3 X-coordinate {m}
    1.71780844593706,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.81953802092616,        !- Vertex 4 X-coordinate {m}
    1.71780844593706,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Utility 1 DroppedCeiling,!- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Single zone,             !- Zone Name
    Utility 1,               !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level 0 Utility 1 Ceiling Plenum DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,       !- Vertex 1 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 2 X-coordinate {m}
    1.68571050700354,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 3 X-coordinate {m}
    4.77112386361279,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 4 X-coordinate {m}
    5.55161104755255,        !- Vertex 4 Y-coordinate {m}
    3.3528,                  !- Vertex 4 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 5 X-coordinate {m}
    2.02129396567682,        !- Vertex 5 Y-coordinate {m}
    3.3528;                  !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Utility 1 Floor,         !- Name
    Floor,                   !- Surface Type
    SLAB-ON-GRADE-FLOOR,     !- Construction Name
    Single zone,             !- Zone Name
    Utility 1,               !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.60759102795308,       !- Vertex 1 X-coordinate {m}
    5.55161104755255,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 2 X-coordinate {m}
    4.77112386361279,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 3 X-coordinate {m}
    1.68571050700354,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 4 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 5 X-coordinate {m}
    2.02129396567682,        !- Vertex 5 Y-coordinate {m}
    0;                       !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Utility1 Wall 1,         !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Utility 1,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.60759102795308,       !- Vertex 1 X-coordinate {m}
    5.55161104755255,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 2 X-coordinate {m}
    5.55161104755255,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 3 X-coordinate {m}
    2.02129396567682,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 4 X-coordinate {m}
    2.02129396567682,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Utility1 Wall 2,         !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Utility 1,               !- Space Name
    Surface,                 !- Outside Boundary Condition
    Openarea 1 Wall 2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.66776154875701,       !- Vertex 1 X-coordinate {m}
    4.77112386361279,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 2 X-coordinate {m}
    4.77112386361279,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 3 X-coordinate {m}
    5.55161104755255,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.60759102795308,       !- Vertex 4 X-coordinate {m}
    5.55161104755255,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Utility1 Wall 3,         !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Utility 1,               !- Space Name
    Surface,                 !- Outside Boundary Condition
    Openarea 1 Wall 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.75229281438252,       !- Vertex 1 X-coordinate {m}
    1.68571050700354,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 2 X-coordinate {m}
    1.68571050700354,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 3 X-coordinate {m}
    4.77112386361279,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.66776154875701,       !- Vertex 4 X-coordinate {m}
    4.77112386361279,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Utility1 Wall 4,         !- Name
    Wall,                    !- Surface Type
    INTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Utility 1,               !- Space Name
    Surface,                 !- Outside Boundary Condition
    Smalloffice 1 Wall 3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,       !- Vertex 1 X-coordinate {m}
    -0.0825408648487299,     !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 2 X-coordinate {m}
    -0.0825408648487299,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 3 X-coordinate {m}
    1.68571050700354,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.75229281438252,       !- Vertex 4 X-coordinate {m}
    1.68571050700354,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Utility1 Wall 5,         !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single zone,             !- Zone Name
    Utility 1,               !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.73425312491624,       !- Vertex 1 X-coordinate {m}
    2.02129396567682,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    -6.73425312491624,       !- Vertex 2 X-coordinate {m}
    2.02129396567682,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 3 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.22316180755986,       !- Vertex 4 X-coordinate {m}
    -0.0825408648487301,     !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Entryway  Wall 4,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.55839452510466,        !- Vertex 1 X-coordinate {m}
    6.60689290543495,        !- Vertex 1 Y-coordinate {m}
    1.25760240215784,        !- Vertex 1 Z-coordinate {m}
    3.55839452510466,        !- Vertex 2 X-coordinate {m}
    6.60689290543495,        !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    2.03878505626438,        !- Vertex 3 X-coordinate {m}
    7.38812941915682,        !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    2.03878505626438,        !- Vertex 4 X-coordinate {m}
    7.38812941915682,        !- Vertex 4 Y-coordinate {m}
    1.25760240215784;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Entryway  Wall 5,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.54493882618719,        !- Vertex 1 X-coordinate {m}
    3.15319795093532,        !- Vertex 1 Y-coordinate {m}
    1.25018214379322,        !- Vertex 1 Z-coordinate {m}
    4.54493882618719,        !- Vertex 2 X-coordinate {m}
    3.15319795093532,        !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    3.58783384198602,        !- Vertex 3 X-coordinate {m}
    6.5708205526413,         !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    3.58783384198602,        !- Vertex 4 X-coordinate {m}
    6.5708205526413,         !- Vertex 4 Y-coordinate {m}
    1.25018214379322;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Entryway  Wall 6,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.83123834869675,        !- Vertex 1 X-coordinate {m}
    1.74035312003231,        !- Vertex 1 Y-coordinate {m}
    1.25918170306616,        !- Vertex 1 Z-coordinate {m}
    3.83123834869675,        !- Vertex 2 X-coordinate {m}
    1.74035312003231,        !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    4.54008823106131,        !- Vertex 3 X-coordinate {m}
    3.10619430787783,        !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    4.54008823106131,        !- Vertex 4 X-coordinate {m}
    3.10619430787783,        !- Vertex 4 Y-coordinate {m}
    1.25918170306616;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Smalloffice 1 Wall 1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.04372625208014,       !- Vertex 1 X-coordinate {m}
    -1.36744419439558,       !- Vertex 1 Y-coordinate {m}
    1.91529774586845,        !- Vertex 1 Z-coordinate {m}
    -1.04372625208014,       !- Vertex 2 X-coordinate {m}
    -1.36744419439558,       !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    2.6894170989088,         !- Vertex 3 X-coordinate {m}
    -0.418577997384289,      !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    2.6894170989088,         !- Vertex 4 X-coordinate {m}
    -0.418577997384289,      !- Vertex 4 Y-coordinate {m}
    1.91529774586845;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Smalloffice 1 Wall 2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.20137377108013,       !- Vertex 1 X-coordinate {m}
    -0.095596188144541,      !- Vertex 1 Y-coordinate {m}
    1.92377971342179,        !- Vertex 1 Z-coordinate {m}
    -3.20137377108013,       !- Vertex 2 X-coordinate {m}
    -0.095596188144541,      !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    -1.0901315440589,        !- Vertex 3 X-coordinate {m}
    -1.36064592565409,       !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    -1.0901315440589,        !- Vertex 4 X-coordinate {m}
    -1.36064592565409,       !- Vertex 4 Y-coordinate {m}
    1.92377971342179;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Smalloffice 1 Wall 6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.72573468507442,        !- Vertex 1 X-coordinate {m}
    -0.389776270237714,      !- Vertex 1 Y-coordinate {m}
    1.92490110000951,        !- Vertex 1 Z-coordinate {m}
    2.72573468507442,        !- Vertex 2 X-coordinate {m}
    -0.389776270237714,      !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    3.80783769025957,        !- Vertex 3 X-coordinate {m}
    1.6952637733448,         !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    3.80783769025957,        !- Vertex 4 X-coordinate {m}
    1.6952637733448,         !- Vertex 4 Y-coordinate {m}
    1.92490110000951;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Utility1 Wall 1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.62069759085228,       !- Vertex 1 X-coordinate {m}
    5.52985379568175,        !- Vertex 1 Y-coordinate {m}
    1.38033938933147,        !- Vertex 1 Z-coordinate {m}
    -4.62069759085228,       !- Vertex 2 X-coordinate {m}
    5.52985379568175,        !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    -6.72114656201705,       !- Vertex 3 X-coordinate {m}
    2.04305121754762,        !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    -6.72114656201705,       !- Vertex 4 X-coordinate {m}
    2.04305121754762,        !- Vertex 4 Y-coordinate {m}
    1.38033938933147;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Utility1 Wall 5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.71246508815593,       !- Vertex 1 X-coordinate {m}
    2.00823864284927,        !- Vertex 1 Y-coordinate {m}
    1.38039262701272,        !- Vertex 1 Z-coordinate {m}
    -6.71246508815593,       !- Vertex 2 X-coordinate {m}
    2.00823864284927,        !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    -3.24494984432016,       !- Vertex 3 X-coordinate {m}
    -0.0694855420211819,     !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    -3.24494984432016,       !- Vertex 4 X-coordinate {m}
    -0.0694855420211819,     !- Vertex 4 Y-coordinate {m}
    1.38039262701272;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

Shading:Zone:Detailed,
    Shading Surface 2,       !- Name
    Entryway  Wall 5,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5517885588319,         !- Vertex 1 X-coordinate {m}
    3.12873898197307,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    5.76312134646565,        !- Vertex 2 X-coordinate {m}
    5.46278495517533,        !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    3.58098410934131,        !- Vertex 3 X-coordinate {m}
    6.59527952160355,        !- Vertex 3 Y-coordinate {m}
    3.9624;                  !- Vertex 3 Z-coordinate {m}

Shading:Zone:Detailed,
    Shading Surface 3,       !- Name
    Entryway  Wall 5,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5517885588319,         !- Vertex 1 X-coordinate {m}
    3.12873898197307,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    4.5517885588319,         !- Vertex 2 X-coordinate {m}
    3.12873898197307,        !- Vertex 2 Y-coordinate {m}
    2.7090624,               !- Vertex 2 Z-coordinate {m}
    5.76312134646565,        !- Vertex 3 X-coordinate {m}
    5.46278495517533,        !- Vertex 3 Y-coordinate {m}
    2.7090624,               !- Vertex 3 Z-coordinate {m}
    5.76312134646565,        !- Vertex 4 X-coordinate {m}
    5.46278495517533,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Shading Surface 4,       !- Name
    Entryway  Wall 5,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.58098410934131,        !- Vertex 1 X-coordinate {m}
    6.59527952160355,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    3.58098410934131,        !- Vertex 2 X-coordinate {m}
    6.59527952160355,        !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.5517885588319,         !- Vertex 3 X-coordinate {m}
    3.12873898197307,        !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.5517885588319,         !- Vertex 4 X-coordinate {m}
    3.12873898197307,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Shading Surface 5,       !- Name
    Entryway  Wall 5,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.76312134646565,        !- Vertex 1 X-coordinate {m}
    5.46278495517533,        !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    5.76312134646565,        !- Vertex 2 X-coordinate {m}
    5.46278495517533,        !- Vertex 2 Y-coordinate {m}
    2.7090624,               !- Vertex 2 Z-coordinate {m}
    3.58098410934131,        !- Vertex 3 X-coordinate {m}
    6.59527952160355,        !- Vertex 3 Y-coordinate {m}
    2.7090624,               !- Vertex 3 Z-coordinate {m}
    3.58098410934131,        !- Vertex 4 X-coordinate {m}
    6.59527952160355,        !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Shading Surface 1,       !- Name
    Smalloffice 1 Wall 6,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.603856239057156,      !- Vertex 1 X-coordinate {m}
    -2.19025378776667,       !- Vertex 1 Y-coordinate {m}
    1.91529774586845,        !- Vertex 1 Z-coordinate {m}
    3.12928711193178,        !- Vertex 2 X-coordinate {m}
    -1.24138759075538,       !- Vertex 2 Y-coordinate {m}
    1.91529774586845,        !- Vertex 2 Z-coordinate {m}
    2.9201506989088,         !- Vertex 3 X-coordinate {m}
    -0.418577997384289,      !- Vertex 3 Y-coordinate {m}
    1.91529774586845,        !- Vertex 3 Z-coordinate {m}
    -0.81299265208014,       !- Vertex 4 X-coordinate {m}
    -1.36744419439558,       !- Vertex 4 Y-coordinate {m}
    1.91529774586845;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Sub Surface 3 - Overhang,!- Name
    Smalloffice 1 Wall 2,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.68727366048544,       !- Vertex 1 X-coordinate {m}
    -2.35721674366355,       !- Vertex 1 Y-coordinate {m}
    1.92377971342179,        !- Vertex 1 Z-coordinate {m}
    -1.0901315440589,        !- Vertex 2 X-coordinate {m}
    -1.36064592565409,       !- Vertex 2 Y-coordinate {m}
    1.92377971342179,        !- Vertex 2 Z-coordinate {m}
    -3.20137377108013,       !- Vertex 3 X-coordinate {m}
    -0.0955961881445406,     !- Vertex 3 Y-coordinate {m}
    1.92377971342179,        !- Vertex 3 Z-coordinate {m}
    -3.79851588750667,       !- Vertex 4 X-coordinate {m}
    -1.092167006154,         !- Vertex 4 Y-coordinate {m}
    1.92377971342179;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Sub Surface 4 - Overhang,!- Name
    Smalloffice 1 Wall 6,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.75790888022788,        !- Vertex 1 X-coordinate {m}
    -0.925458451444663,      !- Vertex 1 Y-coordinate {m}
    1.92490110000951,        !- Vertex 1 Z-coordinate {m}
    4.84001188541303,        !- Vertex 2 X-coordinate {m}
    1.15958159213785,        !- Vertex 2 Y-coordinate {m}
    1.92490110000951,        !- Vertex 2 Z-coordinate {m}
    3.80783769025957,        !- Vertex 3 X-coordinate {m}
    1.6952637733448,         !- Vertex 3 Y-coordinate {m}
    1.92490110000951,        !- Vertex 3 Z-coordinate {m}
    2.72573468507442,        !- Vertex 4 X-coordinate {m}
    -0.38977627023771,       !- Vertex 4 Y-coordinate {m}
    1.92490110000951;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People 2,                !- Name
    Open area,               !- Zone or ZoneList or Space or SpaceList Name
    Office Space Occupancy,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name

People,
    Open area 1 Occupant 1,  !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Office Space Occupancy,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name

People,
    People 1,                !- Name
    Small office,            !- Zone or ZoneList or Space or SpaceList Name
    Core Zone Occupancy,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name

People,
    Small office 1 Occupant 1,  !- Name
    Small office 1,          !- Zone or ZoneList or Space or SpaceList Name
    Office Space Occupancy,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name

People,
    People 3,                !- Name
    Utility,                 !- Zone or ZoneList or Space or SpaceList Name
    Core Zone Occupancy,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights 2,                !- Name
    Entry way,               !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    56.32,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Entry way  Luminaire 1,  !- Name
    Entry way 1,             !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    43.2,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 3,                !- Name
    Open area,               !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    84.48,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Open area 1 Luminaire 1, !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    168.96,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Open area 1 Luminaire 2, !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    168.96,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Open area 1 Luminaire 3, !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    43.2,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 4,                !- Name
    Small office,            !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    56.32,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Small office 1 Luminaire 1,  !- Name
    Small office 1,          !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    500,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Small office 1 Luminaire 2,  !- Name
    Small office 1,          !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    129.6,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 1,                !- Name
    Utility,                 !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    50,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Utility 1 Luminaire 1,   !- Name
    Utility 1,               !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    84.48,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Utility 1 Luminaire 2,   !- Name
    Utility 1,               !- Zone or ZoneList or Space or SpaceList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64.8,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Electric Equipment 1,    !- Name
    Open area,               !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    480,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 2,    !- Name
    Open area,               !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    60,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 3,    !- Name
    Open area,               !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    156,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 4,    !- Name
    Open area,               !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Open area 1 Plug Load 1, !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Open area 1 Plug Load 2, !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    73,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Open area 1 Plug Load 3, !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    75,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Open area 1 Plug Load 4, !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Open area 1 Plug Load 5, !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    130,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Open area 1 Plug Load 6, !- Name
    Open area 1,             !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    960,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 5,    !- Name
    Small office,            !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 6,    !- Name
    Small office,            !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    73,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 7,    !- Name
    Small office,            !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    75,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Small office 1 Plug Load 1,  !- Name
    Small office 1,          !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    60,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Small office 1 Plug Load 2,  !- Name
    Small office 1,          !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    90,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Small office 1 Plug Load 3,  !- Name
    Small office 1,          !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    52,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 8,    !- Name
    Utility,                 !- Zone or ZoneList or Space or SpaceList Name
    Building Plug Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    90,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Space Type 1 Leaky Bldg Infiltration,  !- Name
    Plenum,                  !- Zone or ZoneList or Space or SpaceList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001524,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Entry way Leaky Bldg Infiltration,  !- Name
    Entry way,               !- Zone or ZoneList or Space or SpaceList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.002032,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Open area Leaky Bldg Infiltration,  !- Name
    Open area,               !- Zone or ZoneList or Space or SpaceList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001524,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Small office Leaky Bldg Infiltration,  !- Name
    Small office,            !- Zone or ZoneList or Space or SpaceList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001524,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Utility Leaky Bldg Infiltration,  !- Name
    Utility,                 !- Zone or ZoneList or Space or SpaceList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001524,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Open area Min OA,        !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Entry way Min OA,        !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Small office Min OA,     !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Utility Min OA,          !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR:SPACELIST ===========

DesignSpecification:OutdoorAir:SpaceList,
    Single zone DSOA Space List,  !- Name
    Entry way 1,             !- Space 1 Name
    Entry way Min OA,        !- Space 1 Design Specification Outdoor Air Object Name
    Open area 1,             !- Space 2 Name
    Open area Min OA,        !- Space 2 Design Specification Outdoor Air Object Name
    Small office 1,          !- Space 3 Name
    Small office Min OA,     !- Space 3 Design Specification Outdoor Air Object Name
    Utility 1,               !- Space 4 Name
    Utility Min OA;          !- Space 4 Design Specification Outdoor Air Object Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Single zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Single zone,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Single zone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.075511590912,          !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.4719474432,            !- Cooling Minimum Air Flow {m3/s}
    0.12,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.075511590912,          !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.14158423296,           !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Single zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Small heating and cooling furnace,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.00000000000006,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Point-of-use Electricity Water Heater,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Single zone Thermostat,  !- Name
    Single zone,             !- Zone or ZoneList Name
    Single zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Single zone Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Single zone Thermostat,  !- Name
    Space Thermostat Heating Setpoint,  !- Heating Setpoint Temperature Schedule Name
    Space Thermostat Cooling Setpoint;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:Convective:Electric,
    Elec Baseboard,          !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    205.95,                  !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.9;                     !- Efficiency


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    OS:AirTerminal:SingleDuct:Uncontrolled 1,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    OS:AirTerminal:SingleDuct:Uncontrolled 1 Inlet Node,  !- Air Inlet Node Name
    Diffuser Outlet,         !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU OS:AirTerminal:SingleDuct:Uncontrolled 1,  !- Name
    Diffuser Outlet,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    OS:AirTerminal:SingleDuct:Uncontrolled 1;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Single zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OS:AirTerminal:SingleDuct:Uncontrolled 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Elec Baseboard,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Single zone,             !- Zone Name
    Single zone Equipment List,  !- Zone Conditioning Equipment List Name
    Single zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Single zone Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    User defined fan 1,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.8,                     !- Fan Total Efficiency
    311.3611375,             !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.857399978637695,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Mixed Air,               !- Air Inlet Node Name
    Fan Outlet;              !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    2.591,                   !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Htg Coil Outlet,         !- Air Inlet Node Name
    Furnace Outlet,          !- Air Outlet Node Name
    ptac_coil_clg_dx_1spd_clg_curve_f_of_temp 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    ptac_coil_clg_dx_1spd_clg_curve_f_of_flow 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_temp 1,  !- Energy Input Ratio Function of Temperature Curve Name
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_flow 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ptac_coil_clg_dx_1spd_part_load_fraction 1,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    1,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    5.6843418860808e-14,     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    OS:Coil:Heating:Gas 1,   !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.98,                    !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Fan Outlet,              !- Air Inlet Node Name
    Htg Coil Outlet,         !- Air Outlet Node Name
    Htg Coil Outlet,         !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Htg Coil Outlet,         !- DX Cooling Coil System Inlet Node Name
    Furnace Outlet,          !- DX Cooling Coil System Outlet Node Name
    Furnace Outlet,          !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 21,                 !- Relief Air Outlet Node Name
    Node 3,                  !- Return Air Node Name
    Mixed Air,               !- Mixed Air Node Name
    Node 20,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Single zone,             !- Zone or ZoneList 1 Name
    Open area Min OA,        !- Design Specification Outdoor Air Object Name 1
    Single zone Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Small heating and cooling furnace,  !- Name
    ,                        !- Controller List Name
    Small heating and cooling furnaceAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Small heating and cooling furnace Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 3,                  !- Supply Side Inlet Node Name
    Node 6,                  !- Demand Side Outlet Node Name
    Small heating and cooling furnace Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Small heating and cooling furnace Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Mixed Air,               !- Mixed Air Node Name
    Node 20,                 !- Outdoor Air Stream Node Name
    Node 21,                 !- Relief Air Stream Node Name
    Node 3;                  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 5,                  !- Inlet Node Name
    OS:AirTerminal:SingleDuct:Uncontrolled 1 Inlet Node;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Small heating and cooling furnace Node 5 Supply Path,  !- Name
    Node 5,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 6,                  !- Outlet Node Name
    Node 10;                 !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Small heating and cooling furnace Return Path,  !- Name
    Node 6,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Small heating and cooling furnace Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 3,                  !- Component 1 Inlet Node Name
    Mixed Air,               !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    User defined fan 1,      !- Component 2 Name
    Mixed Air,               !- Component 2 Inlet Node Name
    Fan Outlet,              !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    OS:Coil:Heating:Gas 1,   !- Component 3 Name
    Fan Outlet,              !- Component 3 Inlet Node Name
    Htg Coil Outlet,         !- Component 3 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    Coil Cooling DX Single Speed 1 CoilSystem,  !- Component 4 Name
    Htg Coil Outlet,         !- Component 4 Inlet Node Name
    Furnace Outlet;          !- Component 4 Outlet Node Name

Branch,
    Point-of-use Electricity Water Heater Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Pump Constant Speed 1,   !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 17;                 !- Component 1 Outlet Node Name

Branch,
    Point-of-use Electricity Water Heater Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater Mixed 1,    !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

Branch,
    Point-of-use Electricity Water Heater Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Point-of-use Electricity Water Heater Supply Outlet Pipe,  !- Component 1 Name
    Point-of-use Electricity Water Heater Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 12;                 !- Component 1 Outlet Node Name

Branch,
    Point-of-use Electricity Water Heater Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Point-of-use Electricity Water Heater Demand Inlet Pipe,  !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Point-of-use Electricity Water Heater Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    Point-of-use Electricity Water Heater Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    Node 19;                 !- Component 1 Outlet Node Name

Branch,
    Point-of-use Electricity Water Heater Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Point-of-use Electricity Water Heater Demand Bypass Pipe,  !- Component 1 Name
    Point-of-use Electricity Water Heater Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Point-of-use Electricity Water Heater Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Point-of-use Electricity Water Heater Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Point-of-use Electricity Water Heater Demand Outlet Pipe,  !- Component 1 Name
    Point-of-use Electricity Water Heater Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Small heating and cooling furnace Supply Branches,  !- Name
    Small heating and cooling furnace Main Branch;  !- Branch 1 Name

BranchList,
    Point-of-use Electricity Water Heater Supply Branches,  !- Name
    Point-of-use Electricity Water Heater Supply Inlet Branch,  !- Branch 1 Name
    Point-of-use Electricity Water Heater Supply Branch 1,  !- Branch 2 Name
    Point-of-use Electricity Water Heater Supply Outlet Branch;  !- Branch 3 Name

BranchList,
    Point-of-use Electricity Water Heater Demand Branches,  !- Name
    Point-of-use Electricity Water Heater Demand Inlet Branch,  !- Branch 1 Name
    Point-of-use Electricity Water Heater Demand Branch 1,  !- Branch 2 Name
    Point-of-use Electricity Water Heater Demand Bypass Branch,  !- Branch 3 Name
    Point-of-use Electricity Water Heater Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Point-of-use Electricity Water Heater Supply Splitter,  !- Name
    Point-of-use Electricity Water Heater Supply Inlet Branch,  !- Inlet Branch Name
    Point-of-use Electricity Water Heater Supply Branch 1;  !- Outlet Branch 1 Name

Connector:Splitter,
    Point-of-use Electricity Water Heater Demand Splitter,  !- Name
    Point-of-use Electricity Water Heater Demand Inlet Branch,  !- Inlet Branch Name
    Point-of-use Electricity Water Heater Demand Branch 1,  !- Outlet Branch 1 Name
    Point-of-use Electricity Water Heater Demand Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Point-of-use Electricity Water Heater Supply Mixer,  !- Name
    Point-of-use Electricity Water Heater Supply Outlet Branch,  !- Outlet Branch Name
    Point-of-use Electricity Water Heater Supply Branch 1;  !- Inlet Branch 1 Name

Connector:Mixer,
    Point-of-use Electricity Water Heater Demand Mixer,  !- Name
    Point-of-use Electricity Water Heater Demand Outlet Branch,  !- Outlet Branch Name
    Point-of-use Electricity Water Heater Demand Branch 1,  !- Inlet Branch 1 Name
    Point-of-use Electricity Water Heater Demand Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Point-of-use Electricity Water Heater Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Point-of-use Electricity Water Heater Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Point-of-use Electricity Water Heater Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Point-of-use Electricity Water Heater Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Point-of-use Electricity Water Heater Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Point-of-use Electricity Water Heater Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Single zone Inlet Node List,  !- Name
    Diffuser Outlet;         !- Node 1 Name

NodeList,
    Single zone Return Node List,  !- Name
    Node 10;                 !- Node 1 Name

NodeList,
    Small heating and cooling furnace Supply Outlet Nodes,  !- Name
    Furnace Outlet;          !- Node 1 Name

NodeList,
    Small heating and cooling furnace Demand Inlet Nodes,  !- Name
    Node 5;                  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 20;                 !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Point-of-use Electricity Water Heater Supply Outlet Pipe,  !- Name
    Point-of-use Electricity Water Heater Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 12;                 !- Outlet Node Name

Pipe:Adiabatic,
    Point-of-use Electricity Water Heater Demand Inlet Pipe,  !- Name
    Node 14,                 !- Inlet Node Name
    Point-of-use Electricity Water Heater Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Point-of-use Electricity Water Heater Demand Bypass Pipe,  !- Name
    Point-of-use Electricity Water Heater Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Point-of-use Electricity Water Heater Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Point-of-use Electricity Water Heater Demand Outlet Pipe,  !- Name
    Point-of-use Electricity Water Heater Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 15;                 !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Pump Constant Speed 1,   !- Name
    Node 11,                 !- Inlet Node Name
    Node 17,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    89672.0076,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    Water Heater Mixed 1,    !- Name
    0.378500000000002,       !- Tank Volume {m3}
    Point-of-use Electricity Water Heater Water Temp - 120.0F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.22,                   !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.98,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 13,                 !- Use Side Inlet Node Name
    Node 18,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    Water Heater Mixed 1,    !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Point-of-use Electricity Water Heater,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Point-of-use Electricity Water Heater Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 12,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 11,                 !- Plant Side Inlet Node Name
    Node 12,                 !- Plant Side Outlet Node Name
    Point-of-use Electricity Water Heater Supply Branches,  !- Plant Side Branch List Name
    Point-of-use Electricity Water Heater Supply Connector List,  !- Plant Side Connector List Name
    Node 14,                 !- Demand Side Inlet Node Name
    Node 15,                 !- Demand Side Outlet Node Name
    Point-of-use Electricity Water Heater Demand Branches,  !- Demand Side Branch List Name
    Point-of-use Electricity Water Heater Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Point-of-use Electricity Water Heater Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater Mixed 1;    !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Point-of-use Electricity Water Heater Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1e+09,                   !- Load Range 1 Upper Limit {W}
    Point-of-use Electricity Water Heater Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Point-of-use Electricity Water Heater Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Point-of-use Electricity Water Heater Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Small heating and cooling furnace Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Small heating and cooling furnaceAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Small heating and cooling furnace Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    Point-of-use Electricity Water Heater Water Temp - 120.0F,  !- Schedule Name
    Node 12;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Fan Outlet OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.5555555555556,        !- Maximum Supply Air Temperature {C}
    Single zone,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Diffuser Outlet,         !- Zone Inlet Node Name
    Fan Outlet;              !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Htg Coil Outlet OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.5555555555556,        !- Maximum Supply Air Temperature {C}
    Single zone,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Diffuser Outlet,         !- Zone Inlet Node Name
    Htg Coil Outlet;         !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OS:SetpointManager:SingleZone:Reheat 1,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.5555555555556,        !- Maximum Supply Air Temperature {C}
    Single zone,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Diffuser Outlet,         !- Zone Inlet Node Name
    Furnace Outlet;          !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Mixed Air OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Furnace Outlet,          !- Reference Setpoint Node Name
    Mixed Air,               !- Fan Inlet Node Name
    Fan Outlet,              !- Fan Outlet Node Name
    Mixed Air;               !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Utility 1 Water Fixture 1,  !- Name
    General,                 !- End-Use Subcategory
    1.68222222222222e-05,    !- Peak Flow Rate {m3/s}
    Building Water Use,      !- Flow Rate Fraction Schedule Name
    6.056 L/s Toilet mixed temp 40.0F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Single zone;             !- Zone Name

WaterUse:Equipment,
    Utility 1 Water Fixture 2,  !- Name
    General,                 !- End-Use Subcategory
    1.7525e-05,              !- Peak Flow Rate {m3/s}
    Building Water Use,      !- Flow Rate Fraction Schedule Name
    0.06309 m^3/hr Faucet mixed temp 100.0F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Single zone;             !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 16,                 !- Inlet Node Name
    Node 19,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Utility 1 Water Fixture 1,  !- Water Use Equipment 1 Name
    Utility 1 Water Fixture 2;  !- Water Use Equipment 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    ptac_coil_clg_dx_1spd_clg_curve_f_of_flow 1,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_flow 1,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    ptac_coil_clg_dx_1spd_part_load_fraction 1,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    coil_clg_dx_2spd_clg_curve_f_of_flow,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    coil_clg_dx_2spd_energy_input_ratio_f_of_flow,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    coil_clg_dx_2spd_part_load_fraction,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    ptac_coil_clg_dx_1spd_clg_curve_f_of_flow,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_flow,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    ptac_coil_clg_dx_1spd_part_load_fraction,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    pthp_coil_htg_dx_1spd_energy_input_ratio_f_of_flow,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    pthp_coil_htg_dx_1spd_part_load_fraction,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    pthp_coil_htg_dx_1spd_energy_input_ratio_f_of_temp,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

Curve:Cubic,
    pthp_coil_htg_dx_1spd_htg_curve_f_of_flow,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    pthp_coil_htg_dx_1spd_htg_curve_f_of_temp,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    ptac_coil_clg_dx_1spd_clg_curve_f_of_temp 1,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_temp 1,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    coil_clg_dx_2spd_clg_curve_f_of_temp,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    coil_clg_dx_2spd_clg_lowspd_curve_f_of_temp,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    coil_clg_dx_2spd_energy_input_ratio_f_of_temp,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    coil_clg_dx_2spd_energy_lowspd_input_ratio_f_of_flow,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    ptac_coil_clg_dx_1spd_clg_curve_f_of_temp,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_temp,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.973,                   !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.955,                   !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.965,                   !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.973,                   !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.158,                   !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.22,                    !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.325,                   !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.351,                   !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.162,                   !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.242,                   !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.255,                   !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.041,                   !- N13
    1.061,                   !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.122,                   !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.997,                   !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1,                       !- Year 6 Escalation
    1.003,                   !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.089,                   !- N29
    1.092,                   !- N30
    1.095;                   !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

